---
sidebar_position: 4
---

# Technical Specification

The WARP Energy Manager has the following technical specification:

### Properties

| Property | Value |
|-|-|
| PV Excess Charging | max. 64 WARP Charger |
| Charge Management | Static / dynamic integrated, max. 64 WARP Charger |
| Heating Control | 1x SG-Ready (PV utilization, dynamic electricity prices)|
| Inputs | 4x input for potential-free contact |
| Outputs | 2x relay output (potential-free, max. 230VAC/3A) |
| RS485 | 1x Modbus RTU interface for supported electricity meters |
| Features | Dynamic electricity prices, PV forecast, remote access, iOS and Android app |
| Network | LAN, WiFi |
| Display | 320 x 240 pixel full-color TFT |
| Dimensions | 70 × 90 × 63 mm (W/H/D) |
| Mounting | DIN rail mounting (4TE) |
| Protection Class | II |
| Scope of Delivery | WARP Energy Manager, operating manual, RJ45 LAN angle adapter, pluggable screw terminals |
| Power Supply | 230VAC |
| Power Consumption | approx. 1-2 Watt |
